within ;
package StreamConnectors "A simple library to learn the basics of stream connectors"

  import SI = Modelica.SIunits;



annotation (
  Icon(coordinateSystem(preserveAspectRatio=false)),
  Diagram(coordinateSystem(preserveAspectRatio=false)),
  uses(Modelica(version="3.2.3")));
end StreamConnectors;
