optimization optim(objective=-y)
  extends CoffeeTemperature.Test.CoffeeTest8_Optim;
end optim;