optimization optim(objective=-y)
  extends CoffeeTemperature.Test.uuu;
end optim;